# CONSULTATION N° DC-ESS-2027-014 (DOCUMENT FICTIF – DÉMONSTRATION)

## Raccordement HTB du campus data center « Hyperion » – Essonne (91)

**Maître d'ouvrage :** Hyperion Data Campus SAS (fictif)
**Date limite de remise des offres :** 15 mars 2027
**Forme du marché :** contrat de conception-réalisation clé en main, prix global et forfaitaire

---

### 1. Objet

Le présent cahier des charges porte sur la conception, la fourniture, la construction et la mise en service d'un poste de transformation 225/20 kV destiné à alimenter le campus data center Hyperion, ainsi que de la liaison souterraine 225 kV le raccordant au poste RTE le plus proche.

### 2. Consistance des travaux

- Poste 225 kV de type isolé dans l'air (AIS), comprenant **6 travées** : 2 arrivées lignes, 2 travées transformateurs, 1 couplage, 1 travée de réserve équipée.
- **2 transformateurs 225/20 kV de 120 MVA** chacun (soit 240 MVA installés).
- Liaison souterraine 225 kV en double circuit d'une longueur d'environ **4,5 km** entre le poste RTE et le poste client. Le tracé définitif reste à confirmer par le maître d'ouvrage.
- Bâtiment de commande, contrôle-commande numérique et protections.
- Génie civil complet du poste : plateformes, massifs, caniveaux, clôtures.

### 3. Planning

La mise sous tension du premier transformateur est impérativement attendue **18 mois** après la notification du marché. La mise en service complète devra intervenir au plus tard 20 mois après la notification.

### 4. Données d'entrée

Le maître d'ouvrage fournit le plan masse du site et le schéma unifilaire de principe. Les études de sol seront réalisées par le titulaire si nécessaire. Les autorisations administratives relatives au tracé de la liaison souterraine sont en cours d'instruction.

### 5. Conditions contractuelles

- Pénalités de retard : 0,5 % du montant du marché par jour calendaire de retard sur la date de mise sous tension.
- Garantie de performance : disponibilité du poste de 99,99 % sur 24 mois.
- Révision des prix : aucune. Les prix sont fermes et non révisables.
- Retenue de garantie : 5 %.
- Le titulaire est responsable de toute adaptation nécessaire à l'obtention de l'accord de raccordement du gestionnaire de réseau.

### 6. Exigences complémentaires

- Le titulaire coordonne l'ensemble des interfaces avec le gestionnaire de réseau de transport.
- Les consignations sur le réseau existant sont à organiser par le titulaire.
- Une extension future à 4 transformateurs doit être possible sans interruption de service.

### 7. Critères de jugement

Prix : 50 %, valeur technique : 35 %, planning : 15 %.
